---
title: "Электроснабжение сити-фермы"
type: knowledge
topic: помещения
tags:
  - электричество
  - энергоснабжение
  - надёжность
  - мощность
source: module-10/урок-06
created: 2026-03-09
status: draft
---

## Суть

Электроснабжение -- один из ключевых факторов стабильной работы сити-фермы. Необходимо правильно рассчитать выделенную мощность и обеспечить нужную категорию надёжности.

## Детали

**Расчёт мощности:**
- Ориентировочная формула: не менее 0.5 кВт на 1 м2 площади помещения
- Пример: ферма 1000 м2 -- ~500 кВт
- Для точного расчёта учитывать: высоту помещения, количество и тип светильников, энергоэффективность, выбор культур
- Перед определением мощности разработать проект фермы

**Стоимость электроэнергии:**
- Уточнять тарифы в регионе размещения
- Ночные тарифы выгоднее -- можно скорректировать режим освещения

**Категории надёжности электроснабжения:**

| Категория | Описание | Допустимый перерыв | Источники | Для сити-фермы |
|-----------|----------|-------------------|-----------|----------------|
| I | Перебои недопустимы (аварии, угроза жизни) | 5-70 секунд (автопереключение) | 2 независимых + 3-й резервный (ИБП/дизель) | Только для аэропоники |
| II | Перебои нежелательны (ТРЦ, театры) | До 2 часов | 2 независимых источника | Оптимальный для большинства ферм |
| III | Отключения не критичны (жильё, дачи) | До 24 часов подряд, до 72 часов/год | 1 источник | Допустимо, если система удерживает влагу |

**Рекомендации:**
- Аэропоника: I категория (даже кратковременное отключение критично -- корни высыхают)
- Большинство ферм: II категория (1 час перерыва не влияет значительно)
- Субстратные системы: III категория допустима (субстрат удерживает влагу до суток)

## Связанные заметки

- [[Выбор-расположения-сити-фермы]]
- [[Отопление-сити-фермы]]
- [[Вентиляция-сити-фермы]]
